> The CSV tables this page names are rebuilt by the scripts in this folder from the
> checkpoint's per-step recording, which is 7.6 GB and is not shipped. The scores themselves
> are in `../panel90_r139/` and `../panel54/`.

# 01 — The evaluation set: what was selected

Built from `artifacts/sets/eval5_heldout18` (90 blobs) and the five score files under `results/study_r122_eval90`. Every number below is regenerated by `make_analysis.py`.

## Design

- **Full factorial, 5 buildings × 18 weather windows = 90 scenarios.** Every building sees the same 18 windows, so a building effect and a weather effect can be separated.
- **All 90 are held out from training.** `building_train_3` and `building_train_6` were never in any training batch; the other three were trained on, but on different weather windows.
- **One deterministic 8,640-step month per cell** (5-min steps, 30 days). All 90 start **Sunday 06:00**; comfort is billing from Monday 06:00. No seed variance: a scenario has one trajectory, so every distribution below is across scenarios/time, not across runs.
- **Terms are already normalised** by the competition denominators (rated plant maxima), so energy and carbon are dimensionless fractions and comparable across buildings; comfort is the occupancy-weighted productivity regret.
- **Same setpoints for all five buildings** (day 21–24 °C, night 16–25 °C). What differs is geometry, envelope, plant count and occupancy.

## Buildings

| building | seen | zones | AHUs | z/AHU | floors | footprint ft | floor area ft² | shape | FDM grid | obs | actions | cont+disc | occ/zone | max occ | occ steps | mean people | day band °C | deadband K | U W/m²K | env MJ/m³K | int. k W/mK |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| building_train_8 | yes | 30 | 3 | 10.0 | 2 | 318x198 | 125,928 | composite | 123,520 | 283 | 75 | 71+4 | 2 | 60 | 36% | 11.0 | 21-24 | 3 | 1.49 | 0.96 | 0.58 |
| building_train_1 | yes | 39 | 4 | 9.8 | 3 | 373x188 | 210,372 | composite | 205,434 | 352 | 97 | 92+5 | 2 | 78 | 36% | 14.2 | 21-24 | 3 | 1.30 | 1.87 | 0.54 |
| building_train_6 | **no** | 43 | 6 | 7.2 | 2 | 573x340 | 389,640 | composite | 403,650 | 406 | 113 | 106+7 | 1 | 43 | 36% | 8.0 | 21-24 | 3 | 1.46 | 1.11 | 0.53 |
| building_train_3 | **no** | 70 | 7 | 10.0 | 3 | 601x464 | 836,592 | composite | 864,702 | 583 | 171 | 163+8 | 1 | 70 | 36% | 13.1 | 21-24 | 3 | 2.04 | 0.57 | 0.47 |
| building_train_2 | yes | 85 | 9 | 9.4 | 2 | 420x301 | 252,840 | composite | 263,328 | 703 | 209 | 199+10 | 2 | 170 | 36% | 31.1 | 21-24 | 3 | 1.68 | 0.52 | 0.51 |

`U` is the effective facade conductance implied by the calibrated envelope conductivity (`1/(0.1/k + 0.299)`); `env` is the volumetric envelope capacity. The two new buildings are the 70-zone and 43-zone rows: they sit in the middle and the upper-middle of the plant-size range, not at the extremes, so the set is not "small vs new".

- Action counts are the native gateway actions: 2 per zone (damper, reheat), 4 per AHU (run, supply-air temperature, static pressure, recirculation), 3 plant (run, water temperature, pump dP). The range is **75–209**; prior RL demos on this benchmark controlled 2 global setpoints.
- Occupancy differs by design: 43–170 people at full occupancy (1–2 per zone), which changes how much of the building the comfort term actually sees. The comfort bill applies on a fixed share of the month: 36% of the 8,640 steps carry any occupant in every building, and mean occupancy is 8.0–31.1 people.

- **Never trained on** is checked, not asserted: the training batches are `r85_four` (buildings 1, 2, 4, 5), `r96_light_four` (1, 4, 5, 7) and the shipped 30 (1, 2, 4, 5, 7, 8). Buildings 3 and 6 appear in none of them.

## Weather windows

| window | start | month | season | mean °C | min °C | max °C | daily swing K | HDD18 | CDD21 | RH % | wind km/h | mode | conv |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| atlanta_4 | 05-28 06:00 | May | spring | 26.1 | 15.8 | 34.4 | 9.3 | 0 | 158 | 68 | 9.7 | cooling | 19.1 |
| atlanta_7 | 10-01 06:00 | Oct | autumn | 18.2 | 0.0 | 30.6 | 10.5 | 80 | 40 | 72 | 14.0 | heating | 19.1 |
| denver_1 | 01-15 06:00 | Jan | winter | -0.9 | -18.3 | 19.4 | 12.6 | 567 | 0 | 60 | 16.9 | heating | 26.7 |
| denver_4 | 05-21 06:00 | May | spring | 18.6 | 5.0 | 33.9 | 14.8 | 75 | 53 | 46 | 16.6 | mixed | 26.7 |
| fairbanks_3 | 03-26 06:00 | Mar | spring | -1.7 | -23.3 | 13.3 | 12.3 | 591 | 0 | 57 | 7.0 | heating | 8.8 |
| fairbanks_6 | 07-30 06:00 | Jul | summer | 14.8 | 6.7 | 28.3 | 8.2 | 117 | 9 | 78 | 5.2 | heating | 8.8 |
| minneapolis_1 | 01-08 06:00 | Jan | winter | -8.6 | -24.4 | 5.0 | 8.9 | 798 | 0 | 70 | 15.6 | heating | 21.5 |
| minneapolis_2 | 02-19 06:00 | Feb | winter | -3.1 | -21.7 | 18.3 | 8.6 | 634 | 0 | 61 | 18.3 | heating | 21.5 |
| minneapolis_3 | 04-02 06:00 | Apr | spring | 8.0 | -5.6 | 31.1 | 8.8 | 321 | 11 | 57 | 19.4 | heating | 21.5 |
| minneapolis_4 | 05-14 06:00 | May | spring | 20.0 | 0.9 | 35.0 | 10.7 | 55 | 64 | 54 | 13.4 | mixed | 21.5 |
| minneapolis_5 | 06-25 06:00 | Jun | summer | 23.1 | 10.6 | 34.4 | 9.5 | 7 | 89 | 64 | 13.8 | cooling | 21.5 |
| minneapolis_6 | 08-06 06:00 | Aug | summer | 21.8 | 11.7 | 31.1 | 8.7 | 8 | 59 | 68 | 12.4 | cooling | 21.5 |
| minneapolis_7 | 09-17 06:00 | Sep | autumn | 14.2 | 1.6 | 32.8 | 9.0 | 154 | 22 | 64 | 15.9 | heating | 21.5 |
| minneapolis_8 | 10-29 06:00 | Oct | autumn | 2.4 | -9.4 | 19.4 | 7.5 | 467 | 0 | 61 | 16.2 | heating | 21.5 |
| phoenix_2 | 03-12 06:00 | Mar | spring | 20.7 | 7.8 | 32.8 | 13.7 | 34 | 63 | 24 | 10.9 | mixed | 19.5 |
| phoenix_7 | 10-08 06:00 | Oct | autumn | 23.3 | 9.3 | 35.6 | 11.5 | 14 | 105 | 37 | 10.1 | cooling | 19.5 |
| singapore_2 | 03-19 06:00 | Mar | spring | 28.3 | 23.1 | 34.0 | 6.5 | 0 | 219 | 79 | 7.0 | cooling | 17.6 |
| singapore_5 | 07-23 06:00 | Jul | summer | 28.4 | 22.9 | 33.0 | 4.6 | 0 | 221 | 79 | 9.2 | cooling | 17.6 |

All statistics are computed over the exact 720-hour slice the simulator replays, from the station CSV; the slice min/max reproduce the blob's stored `amb_min`/`amb_max` exactly. `HDD18`/`CDD21` are degree-days. `conv` is the scenario's convection coefficient; it varies by station, not by building.
- Months present: Jan, Feb, Mar, Apr, May, Jun, Jul, Aug, Sep, Oct. Seasons: spring 7, autumn 4, summer 4, winter 3.
- Modes: heating 9, cooling 6, mixed 3. HDD18 spans 0–798; CDD21 spans 0–221.

## Coverage and balance

| station | scenarios | share of 90 | share of r122@89.6 score | share of pid score |
| --- | --- | --- | --- | --- |
| atlanta | 10 | 11% | 8.2% | 7.6% |
| denver | 10 | 11% | 12.2% | 11.8% |
| fairbanks | 10 | 11% | 11.1% | 12.0% |
| minneapolis | 40 | 44% | 50.3% | 50.1% |
| phoenix | 10 | 11% | 7.9% | 6.7% |
| singapore | 10 | 11% | 10.2% | 11.7% |

**The set is not balance-weighted by station.** Minneapolis has 8 of the 18 windows, so 40 of the 90 scenarios and about half of the total score are Minneapolis. The window-weighted mean is therefore a Minneapolis-tilted number; the station-equal mean is reported beside it in file 02. This is a property of the selection, not of the policies.
- Buildings: all five have 18/90 = 20% of the scenarios. Windows: all 18 have 5/90 = 5.6%.
- Episode lengths: all 90 are 8,640 steps; all 90 start Sunday 06:00.

## Score distribution over the 90 (all five policies)

| policy | mean | median | std | min | max | p10 | p90 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| pid_water | 0.0461 | 0.0367 | 0.0283 | 0.0182 | 0.1625 | 0.0204 | 0.0831 |
| r122@119,439,360 | 0.0272 | 0.0210 | 0.0211 | 0.0048 | 0.1095 | 0.0064 | 0.0549 |
| r122@89,579,520 | 0.0253 | 0.0232 | 0.0197 | 0.0049 | 0.1131 | 0.0072 | 0.0471 |
| r116@50,135,040 | 0.0301 | 0.0289 | 0.0150 | 0.0090 | 0.0923 | 0.0115 | 0.0469 |
| r116@45,121,536 | 0.0307 | 0.0302 | 0.0158 | 0.0087 | 0.0993 | 0.0117 | 0.0485 |

Per-building means (18 months each; lower is better):

| building | zones | pid_water | r122@119,439,360 | r122@89,579,520 | r116@50,135,040 | r116@45,121,536 |
| --- | --- | --- | --- | --- | --- | --- |
| building_train_8 | 30 | 0.0392 | 0.0146 | 0.0132 | 0.0292 | 0.0288 |
| building_train_1 | 39 | 0.0354 | 0.0168 | 0.0160 | 0.0224 | 0.0221 |
| building_train_6 | 43 | 0.0491 | 0.0205 | 0.0162 | 0.0322 | 0.0336 |
| building_train_3 | 70 | 0.0689 | 0.0538 | 0.0497 | 0.0464 | 0.0487 |
| building_train_2 | 85 | 0.0379 | 0.0304 | 0.0314 | 0.0205 | 0.0203 |
| **all 90** |  | 0.0461 | 0.0272 | 0.0253 | 0.0301 | 0.0307 |

Per-station means:

| station | n | pid_water | r122@119,439,360 | r122@89,579,520 | r116@50,135,040 | r116@45,121,536 |
| --- | --- | --- | --- | --- | --- | --- |
| atlanta | 10 | 0.0316 | 0.0203 | 0.0188 | 0.0249 | 0.0259 |
| denver | 10 | 0.0490 | 0.0293 | 0.0279 | 0.0301 | 0.0307 |
| fairbanks | 10 | 0.0499 | 0.0282 | 0.0252 | 0.0287 | 0.0291 |
| minneapolis | 40 | 0.0519 | 0.0308 | 0.0287 | 0.0319 | 0.0324 |
| phoenix | 10 | 0.0278 | 0.0166 | 0.0181 | 0.0278 | 0.0276 |
| singapore | 10 | 0.0487 | 0.0273 | 0.0232 | 0.0320 | 0.0333 |
| **station-equal** |  | 0.0432 | 0.0254 | 0.0236 | 0.0292 | 0.0298 |
| **window-weighted (= headline)** |  | 0.0461 | 0.0272 | 0.0253 | 0.0301 | 0.0307 |

The station-equal mean is the same ordering as the headline, so the Minneapolis tilt does not change the conclusion; it only moves the level.

## What the score correlates with (descriptive)

| variable | pid_water | r122@119,439,360 | r122@89,579,520 | r116@50,135,040 | r116@45,121,536 |
| --- | --- | --- | --- | --- | --- |
| zones | +0.15 | +0.57 | +0.64 | +0.02 | +0.05 |
| actions | +0.15 | +0.57 | +0.64 | +0.02 | +0.05 |
| u_eff | +0.25 | +0.56 | +0.60 | +0.32 | +0.33 |
| max_occ | -0.17 | +0.20 | +0.36 | -0.37 | -0.40 |
| hdd | +0.51 | +0.42 | +0.33 | +0.24 | +0.23 |
| cdd | -0.46 | -0.38 | -0.28 | -0.20 | -0.18 |
| mean temp | -0.50 | -0.42 | -0.32 | -0.24 | -0.22 |
| swing | -0.25 | -0.13 | -0.09 | -0.05 | -0.05 |

Spearman rank correlation between the per-scenario score and a set characteristic. Building-level variables (`zones`, `actions`, `u_eff`, `max_occ`) take only five distinct values and are strongly confounded with each other, so read them as description, not cause. The reading: for the two r122 saves a bigger, leakier building is harder (`zones` +0.57/+0.64, `u_eff` +0.56/+0.60), while `pid_water` and the r116 saves are nearly flat across building size (+0.02 to +0.15). Colder windows are harder for everyone (`hdd` +0.23 to +0.51) and hotter ones easier (`cdd` negative): the remaining cost is heating-side, not cooling-side.

## What this file adds beyond "building, weather"

- **Weather severity as numbers** (HDD/CDD/mean/swing), not just station names: the same station at two dates is two different problems, and the table shows it.
- **Plant size and action width together** (zones, AHUs, obs, 75–209 actions), which is what the control-scale claim needs; `FDM grid` is the solver's control-volume grid size, a proxy for how expensive the physics is, not a floor count.
- **Envelope physics** (effective U, envelope capacity, interior wall k) so "hard building" can be tied to a property rather than to its name.
- **Occupancy** (people per zone, max occupancy), because the comfort term is occupancy-weighted and an empty building has no comfort bill.
- **Balance accounting** (share of scenarios and share of score by station), which quantifies the Minneapolis dominance instead of hiding it.
- **The distribution of the policy scores themselves** (quantiles, per building, per station), so the headline mean has a spread behind it.
- **Full-factorial pairing**, which file 02 uses to split the variance into building, weather and interaction.

