> The CSV tables this page names are rebuilt by the scripts in this folder from the
> checkpoint's per-step recording, which is 7.6 GB and is not shipped. The scores themselves
> are in `../panel90_r139/` and `../panel54/`.

# 08 — r139 @199,065,600 on the 90-scenario set

The r139 recipe (r116 + `adam=1, role_adam=0, beta_cn_tau=0, beta_cn_tau_ahu=0, value_delay=0, beta_floor=0.5`) trained on the same 30-scenario batch, 199.9M steps annealed to zero, seed 75. Checkpoint 199,065,600 (the best mean and lowest worst on the training panel) scored with the same fp64 deterministic evaluator on the same 90 months.

| policy | score | productivity | energy | carbon | elec MWh | gas MWh |
| --- | --- | --- | --- | --- | --- | --- |
| r139 @199,065,600 | 0.016514 | -0.01165 | 0.02540 | 0.02222 | 9.0 | 17.8 |
| r122 @89,579,520 | 0.025315 | -0.02285 | 0.02971 | 0.02833 | 10.2 | 23.7 |
| pid_water | 0.046092 | — | — | — | — | — |

**r139 is -34.8% against r122 and -64.2% against `pid_water`.** All three terms improve at once: productivity 49% less regret, energy 15% lower, carbon 22% lower. This is not a fuel swap — both fuels fall.

## Per building

| building | r139 | r122 | pid_water | vs r122 |
| --- | --- | --- | --- | --- |
| building_train_8 | 0.00845 | 0.01323 | 0.03918 | -36.1% |
| building_train_1 | 0.00936 | 0.01603 | 0.03538 | -41.6% |
| building_train_6 | 0.01265 | 0.01621 | 0.04908 | -22.0% |
| building_train_3 | 0.04430 | 0.04970 | 0.06889 | -10.8% |
| building_train_2 | 0.00781 | 0.03141 | 0.03792 | -75.1% |
| **all 90** | 0.016514 | 0.025315 | 0.046092 | -34.8% |

Every building improves. The largest gain is `train_2`, 0.0314 → 0.0078 (−75%); the smallest is the 70-zone `train_3`, 0.0497 → 0.0443 (−11%), which remains the tail for both policies.

## The tail

| rank | r139 | scenario | r122 | scenario |
| --- | --- | --- | --- | --- |
| 1 | 0.08546 | building_train_3__minneapolis_1 | 0.11314 | building_train_3__minneapolis_1 |
| 2 | 0.05955 | building_train_3__minneapolis_2 | 0.08945 | building_train_3__minneapolis_2 |
| 3 | 0.05829 | building_train_3__denver_1 | 0.08121 | building_train_3__denver_1 |
| 4 | 0.05456 | building_train_3__fairbanks_3 | 0.07616 | building_train_3__fairbanks_3 |
| 5 | 0.04682 | building_train_3__minneapolis_8 | 0.06531 | building_train_3__minneapolis_8 |

The worst scenario is the same for both (`train_3/minneapolis_1`), and r139 improves it 0.0855 vs 0.1131. The best scenarios are the mild Fairbanks windows ~0.0026. r139 is better on 77 of the 90 scenarios; mean paired Δ -0.00880 (median -0.00561).

## Reading

- r139 wins on the metric the competition scores, on the same 90 held-out months, by a margin larger than any r122 checkpoint had over the baseline.
- The win is not concentrated: it holds on all five buildings and both fuels fall, so it is not the electricity→gas trade that made r122's carbon flat (file 03).
- The large-plant tail is reduced but not removed: `train_3` is still 0.044 and its `minneapolis_1` month 0.085. That is the same tail the r122 analysis identified.
- Single checkpoint, one deterministic episode per scenario, this 90-month set: no seed variance and no leaderboard claim yet. The Kaggle row for this checkpoint is the external check.

